# modbus_poller.h / modbus_poller.c — Modbus RTU Master: менеджер циклического опроса

## Описание файла

Модуль `modbus_poller` реализует Modbus RTU Master для циклического опроса подчинённых устройств контроллера обратного осмоса по шине RS-485. Модуль:

- Инициализирует стек esp-modbus v2 в режиме Serial RTU Master
- Определяет Data Dictionary (набор параметров) для всех опрашиваемых устройств
- Выполняет циклический опрос устройств с индивидуальными периодами
- Хранит сырые данные регистров в потокобезопасных буферах
- Предоставляет getter-функции для доступа к данным из других задач
- Отслеживает ошибки связи и определяет статус online/offline устройств

**Заголовочный файл:** `components/modbus_poller/include/modbus_poller.h`
**Файл реализации:** `components/modbus_poller/modbus_poller.c`

---

## Зависимости (включаемые заголовки)

### modbus_poller.h

| Заголовок | Назначение |
|-----------|------------|
| `esp_err.h` | Тип `esp_err_t` для кодов возврата |
| `<stdint.h>` | Целочисленные типы: `uint8_t`, `uint16_t`, `uint32_t` |
| `<stdbool.h>` | Тип `bool` |
| `<stddef.h>` | Тип `size_t` |

### modbus_poller.c

| Заголовок | Назначение |
|-----------|------------|
| `modbus_poller.h` | Собственный заголовочный файл |
| `board_config.h` | Конфигурация платы: GPIO пины RS-485, порт UART, скорость, Modbus-адреса устройств |
| `esp_modbus_master.h` | API esp-modbus v2 Master: `mbc_master_create_serial()`, `mbc_master_set_descriptor()`, `mbc_master_start()`, `mbc_master_get_parameter()` |
| `driver/uart.h` | UART-драйвер: `uart_set_pin()`, `uart_set_mode()` |
| `esp_log.h` | Макросы логирования |
| `esp_timer.h` | Таймер высокого разрешения: `esp_timer_get_time()` |
| `freertos/FreeRTOS.h` | FreeRTOS: `vTaskDelay()`, `pdMS_TO_TICKS()` |
| `freertos/semphr.h` | Семафоры FreeRTOS: `xSemaphoreCreateMutex()`, `xSemaphoreTake()`, `xSemaphoreGive()` |
| `<string.h>` | `memcpy()` |

---

## Константы и макросы

### Из modbus_poller.h

| Константа | Значение | Описание |
|-----------|----------|----------|
| `CID_AI_REG_COUNT` | `8` | Количество uint16_t регистров для аналоговых входов Waveshare AI (8 каналов). |
| `CID_FLOW_RATE_REG_COUNT` | `8` | Количество uint16_t регистров для данных расхода УРЖ2КМ (4 канала x 2 регистра = 8). |
| `CID_FLOW_VOL_REG_COUNT` | `16` | Количество uint16_t регистров для данных объёма УРЖ2КМ (4 канала x 4 регистра = 16). |
| `CID_COND10_REG_COUNT` | `6` | Количество uint16_t регистров для кондуктометра СЛ21 на адресе 10 (3 канала x 2 регистра = 6). |
| `CID_COND11_REG_COUNT` | `3` | Количество uint16_t регистров для кондуктометра СЛ21 на адресе 11 (1 канал x 3 регистра = 3). |

### Из modbus_poller.c

| Константа | Значение | Описание |
|-----------|----------|----------|
| `DEVICE_OFFLINE_THRESHOLD` | `10` | Порог определения offline-статуса устройства. Если количество последовательных ошибок опроса достигает этого значения, устройство считается отключённым. |
| `STR(s)` | `((char *)(s))` | Вспомогательный макрос для приведения строковых литералов к `char *` при заполнении дескрипторов esp-modbus (избегает предупреждений компилятора). |
| `POLL_TABLE_SIZE` | `sizeof(s_poll_table) / sizeof(s_poll_table[0])` | Количество записей в таблице опроса (5). |
| `NUM_DEVICE_PARAMS` | `sizeof(s_device_params) / sizeof(s_device_params[0])` | Количество параметров в Data Dictionary (5). |

### Константы из board_config.h (используемые)

| Константа | Описание |
|-----------|----------|
| `BOARD_RS485_UART_PORT` | Номер UART-порта для RS-485 |
| `BOARD_RS485_BAUDRATE` | Скорость обмена (бод) |
| `BOARD_RS485_TX_GPIO` | GPIO передачи TX |
| `BOARD_RS485_RX_GPIO` | GPIO приёма RX |
| `BOARD_RS485_RTS_GPIO` | GPIO управления направлением RS-485 (RTS) |
| `MB_ADDR_WAVESHARE_AI` | Modbus-адрес модуля Waveshare AI |
| `MB_ADDR_URZH2KM` | Modbus-адрес расходомера УРЖ2КМ |
| `MB_ADDR_SL21_201` | Modbus-адрес кондуктометра СЛ21 (addr 10) |
| `MB_ADDR_SL21_101` | Modbus-адрес кондуктометра СЛ21 (addr 11) |

---

## Типы данных (typedef / struct)

### `modbus_cid_t` (enum)

Перечисление идентификаторов наборов регистров (CID — Characteristic Identification). Определено в `modbus_poller.h`.

| Значение | Имя | Описание |
|----------|-----|----------|
| 0 | `CID_AI_CHANNELS` | Аналоговые входы Waveshare AI: slave 1, input regs 0x0000-0x0007 (8 регистров) |
| 1 | `CID_FLOW_RATES` | Расход УРЖ2КМ: slave 2, holding regs 0x0000-0x0007 (8 регистров) |
| 2 | `CID_FLOW_VOLUMES` | Объём УРЖ2КМ: slave 2, holding regs 0x0036-0x0045 (16 регистров) |
| 3 | `CID_COND_ADDR10` | Кондуктометр СЛ21 addr 10: holding regs 0x0001-0x0006 (6 регистров) |
| 4 | `CID_COND_ADDR11` | Кондуктометр СЛ21 addr 11: holding regs 0x0001-0x0003 (3 регистра) |
| 5 | `CID_COUNT` | Общее количество CID (служебное значение) |

### `poll_entry_t` (struct)

Внутренняя структура записи таблицы опроса. Определена в `modbus_poller.c`.

| Поле | Тип | Описание |
|------|-----|----------|
| `cid` | `modbus_cid_t` | Идентификатор набора регистров |
| `slave_addr` | `uint8_t` | Modbus-адрес подчинённого устройства |
| `period_ms` | `uint32_t` | Период опроса в миллисекундах |
| `last_poll_ms` | `int64_t` | Временная метка последнего опроса (мс от старта, вычисляется через `esp_timer_get_time()`) |
| `reg_count` | `size_t` | Количество uint16_t регистров в наборе |
| `data_buf` | `uint16_t *` | Указатель на буфер хранения данных |
| `error_count` | `uint32_t` | Счётчик последовательных ошибок. Сбрасывается в 0 при успешном чтении. |

---

## Внутренние статические переменные (modbus_poller.c)

### Контекст Modbus

| Переменная | Тип | Описание |
|------------|-----|----------|
| `TAG` | `const char *` | Тег логирования, значение `"mb_poller"` |
| `s_master_ctx` | `void *` | Контекст esp-modbus v2 Master. Инициализируется в `modbus_poller_init()` через `mbc_master_create_serial()`. |

### Буферы данных

| Переменная | Тип | Размер | Описание |
|------------|-----|--------|----------|
| `s_ai_data` | `uint16_t[]` | 8 элементов | Сырые данные аналоговых входов Waveshare AI |
| `s_flow_data` | `uint16_t[]` | 8 элементов | Сырые данные расхода УРЖ2КМ |
| `s_volume_data` | `uint16_t[]` | 16 элементов | Сырые данные объёма УРЖ2КМ |
| `s_cond10_data` | `uint16_t[]` | 6 элементов | Сырые данные кондуктометра СЛ21 addr 10 |
| `s_cond11_data` | `uint16_t[]` | 3 элемента | Сырые данные кондуктометра СЛ21 addr 11 |

### Таблица опроса

| Переменная | Тип | Описание |
|------------|-----|----------|
| `s_poll_table` | `poll_entry_t[]` | Массив записей опроса (5 элементов), связывающий каждый CID с устройством, периодом и буфером данных |

**Содержание таблицы опроса:**

| CID | Slave | Период, мс | Регистров | Буфер |
|-----|-------|------------|-----------|-------|
| `CID_AI_CHANNELS` | `MB_ADDR_WAVESHARE_AI` | 100 | 8 | `s_ai_data` |
| `CID_FLOW_RATES` | `MB_ADDR_URZH2KM` | 1000 | 8 | `s_flow_data` |
| `CID_FLOW_VOLUMES` | `MB_ADDR_URZH2KM` | 2000 | 16 | `s_volume_data` |
| `CID_COND_ADDR10` | `MB_ADDR_SL21_201` | 3000 | 6 | `s_cond10_data` |
| `CID_COND_ADDR11` | `MB_ADDR_SL21_101` | 3000 | 3 | `s_cond11_data` |

### Мьютекс

| Переменная | Тип | Описание |
|------------|-----|----------|
| `s_data_mutex` | `SemaphoreHandle_t` | Мьютекс FreeRTOS для защиты буферов данных от одновременного доступа из задачи опроса и getter-функций. |

### Data Dictionary (esp-modbus)

| Переменная | Тип | Описание |
|------------|-----|----------|
| `s_device_params` | `const mb_parameter_descriptor_t[]` | Массив дескрипторов параметров для esp-modbus v2, описывающий все опрашиваемые наборы регистров |

**Описание дескрипторов:**

| CID | param_key | Slave | Тип регистра | Начальный адрес | Кол-во регистров |
|-----|-----------|-------|-------------|-----------------|-----------------|
| `CID_AI_CHANNELS` | `"AI_ch"` | `MB_ADDR_WAVESHARE_AI` | `MB_PARAM_INPUT` | 0x0000 | 8 |
| `CID_FLOW_RATES` | `"Flow"` | `MB_ADDR_URZH2KM` | `MB_PARAM_HOLDING` | 0x0000 | 8 |
| `CID_FLOW_VOLUMES` | `"Vol"` | `MB_ADDR_URZH2KM` | `MB_PARAM_HOLDING` | 0x0036 | 16 |
| `CID_COND_ADDR10` | `"Cond10"` | `MB_ADDR_SL21_201` | `MB_PARAM_HOLDING` | 0x0001 | 6 |
| `CID_COND_ADDR11` | `"Cond11"` | `MB_ADDR_SL21_101` | `MB_PARAM_HOLDING` | 0x0001 | 3 |

---

## Функции

### `esp_err_t modbus_poller_init(void)`

**Объявлена в:** `modbus_poller.h`
**Реализована в:** `modbus_poller.c`

**Параметры:** нет

**Возвращаемое значение:**
- `ESP_OK` — Modbus Master инициализирован успешно
- `ESP_ERR_NO_MEM` — не удалось создать мьютекс
- Код ошибки esp-modbus — при ошибке на любом этапе

**Описание:**

Выполняет полную инициализацию Modbus RTU Master:

1. **Создание мьютекса** (`xSemaphoreCreateMutex()`) для защиты буферов данных.
2. **Создание Serial Master** через `mbc_master_create_serial()` с параметрами:
   - Режим RTU
   - UART-порт из `BOARD_RS485_UART_PORT`
   - Таймаут ответа 1000 мс
   - Скорость из `BOARD_RS485_BAUDRATE`
   - 8 бит данных, 1 стоп-бит, без контроля чётности
3. **Настройка GPIO UART** через `uart_set_pin()` (TX, RX, RTS из board_config).
4. **Регистрация Data Dictionary** через `mbc_master_set_descriptor()` с массивом `s_device_params`.
5. **Настройка режима RS-485** полудуплекс через `uart_set_mode(UART_MODE_RS485_HALF_DUPLEX)`.
6. **Запуск стека** через `mbc_master_start()`.
7. Логирует количество CID, номер UART и скорость.

При ошибке на любом этапе логирует её и возвращает код ошибки.

---

### `void modbus_poller_task(void *arg)`

**Объявлена в:** `modbus_poller.h`
**Реализована в:** `modbus_poller.c`

**Параметры:**

| Параметр | Тип | Описание |
|----------|-----|----------|
| `arg` | `void *` | Не используется (стандартная сигнатура задачи FreeRTOS) |

**Возвращаемое значение:** нет (бесконечный цикл, задача никогда не завершается)

**Описание:**

FreeRTOS-задача циклического опроса Modbus-устройств:

1. **Начальная задержка** 500 мс для стабилизации шины RS-485 после инициализации.
2. **Основной цикл** (бесконечный):
   - Получает текущее время в миллисекундах.
   - Итерирует по таблице опроса `s_poll_table`.
   - Для каждой записи проверяет, прошёл ли период с последнего опроса.
   - Если период истёк — выполняет чтение:
     - Вызывает `mbc_master_get_parameter()` с CID записи и временным буфером.
     - Захватывает мьютекс (`xSemaphoreTake`).
     - При успехе: конвертирует данные из массива байт (big-endian Modbus) в массив `uint16_t` и копирует в буфер данных. Сбрасывает счётчик ошибок. Если ранее были ошибки — логирует восстановление связи.
     - При ошибке: инкрементирует счётчик ошибок. Логирует первую ошибку и момент достижения порога `DEVICE_OFFLINE_THRESHOLD`.
     - Освобождает мьютекс.
   - Обновляет `last_poll_ms`.
   - Задержка 10 мс (`vTaskDelay`) для предотвращения голодания других задач.

**Конвертация данных:**
Esp-modbus v2 возвращает данные как массив байт. Функция конвертирует их в uint16_t с учётом порядка байт Modbus (big-endian): `data_buf[r] = (temp_buf[r*2] << 8) | temp_buf[r*2 + 1]`.

---

### `static esp_err_t get_raw_data(const uint16_t *src, size_t src_count, uint16_t *out, size_t out_count)`

**Область видимости:** внутренняя (static)

**Параметры:**

| Параметр | Тип | Описание |
|----------|-----|----------|
| `src` | `const uint16_t *` | Указатель на исходный буфер данных (один из `s_*_data`) |
| `src_count` | `size_t` | Количество uint16_t регистров в источнике |
| `out` | `uint16_t *` | Указатель на выходной буфер, предоставленный вызывающим |
| `out_count` | `size_t` | Размер выходного буфера в uint16_t элементах |

**Возвращаемое значение:**
- `ESP_OK` — данные скопированы
- `ESP_ERR_INVALID_SIZE` — выходной буфер слишком мал или `NULL`

**Описание:**

Вспомогательная потокобезопасная функция копирования данных из внутреннего буфера во внешний. Захватывает мьютекс `s_data_mutex` на время `memcpy()`, затем освобождает.

---

### `esp_err_t modbus_poller_get_ai_raw(uint16_t *out, size_t count)`

**Объявлена в:** `modbus_poller.h`
**Реализована в:** `modbus_poller.c`

**Параметры:**

| Параметр | Тип | Описание |
|----------|-----|----------|
| `out` | `uint16_t *` | Буфер для копирования данных |
| `count` | `size_t` | Размер буфера (должен быть >= `CID_AI_REG_COUNT` = 8) |

**Возвращаемое значение:**
- `ESP_OK` — успех
- `ESP_ERR_INVALID_SIZE` — буфер мал

**Описание:**

Потокобезопасно копирует сырые данные аналоговых входов Waveshare AI (slave 1, input regs 0x0000-0x0007) в предоставленный буфер.

---

### `esp_err_t modbus_poller_get_flow_raw(uint16_t *out, size_t count)`

**Объявлена в:** `modbus_poller.h`
**Реализована в:** `modbus_poller.c`

**Параметры:**

| Параметр | Тип | Описание |
|----------|-----|----------|
| `out` | `uint16_t *` | Буфер для копирования данных |
| `count` | `size_t` | Размер буфера (должен быть >= `CID_FLOW_RATE_REG_COUNT` = 8) |

**Возвращаемое значение:**
- `ESP_OK` — успех
- `ESP_ERR_INVALID_SIZE` — буфер мал

**Описание:**

Потокобезопасно копирует сырые регистры расхода расходомера УРЖ2КМ (slave 2, holding regs 0x0000-0x0007).

---

### `esp_err_t modbus_poller_get_volume_raw(uint16_t *out, size_t count)`

**Объявлена в:** `modbus_poller.h`
**Реализована в:** `modbus_poller.c`

**Параметры:**

| Параметр | Тип | Описание |
|----------|-----|----------|
| `out` | `uint16_t *` | Буфер для копирования данных |
| `count` | `size_t` | Размер буфера (должен быть >= `CID_FLOW_VOL_REG_COUNT` = 16) |

**Возвращаемое значение:**
- `ESP_OK` — успех
- `ESP_ERR_INVALID_SIZE` — буфер мал

**Описание:**

Потокобезопасно копирует сырые регистры накопленного объёма УРЖ2КМ (slave 2, holding regs 0x0036-0x0045).

---

### `esp_err_t modbus_poller_get_cond10_raw(uint16_t *out, size_t count)`

**Объявлена в:** `modbus_poller.h`
**Реализована в:** `modbus_poller.c`

**Параметры:**

| Параметр | Тип | Описание |
|----------|-----|----------|
| `out` | `uint16_t *` | Буфер для копирования данных |
| `count` | `size_t` | Размер буфера (должен быть >= `CID_COND10_REG_COUNT` = 6) |

**Возвращаемое значение:**
- `ESP_OK` — успех
- `ESP_ERR_INVALID_SIZE` — буфер мал

**Описание:**

Потокобезопасно копирует сырые регистры кондуктометра СЛ21 с адресом 10 (holding regs 0x0001-0x0006).

---

### `esp_err_t modbus_poller_get_cond11_raw(uint16_t *out, size_t count)`

**Объявлена в:** `modbus_poller.h`
**Реализована в:** `modbus_poller.c`

**Параметры:**

| Параметр | Тип | Описание |
|----------|-----|----------|
| `out` | `uint16_t *` | Буфер для копирования данных |
| `count` | `size_t` | Размер буфера (должен быть >= `CID_COND11_REG_COUNT` = 3) |

**Возвращаемое значение:**
- `ESP_OK` — успех
- `ESP_ERR_INVALID_SIZE` — буфер мал

**Описание:**

Потокобезопасно копирует сырые регистры кондуктометра СЛ21 с адресом 11 (holding regs 0x0001-0x0003).

---

### `bool modbus_poller_is_device_online(uint8_t slave_addr)`

**Объявлена в:** `modbus_poller.h`
**Реализована в:** `modbus_poller.c`

**Параметры:**

| Параметр | Тип | Описание |
|----------|-----|----------|
| `slave_addr` | `uint8_t` | Modbus-адрес проверяемого устройства |

**Возвращаемое значение:**
- `true` — устройство считается доступным (количество последовательных ошибок < `DEVICE_OFFLINE_THRESHOLD`)
- `false` — устройство offline или не найдено в таблице опроса

**Описание:**

Проверяет доступность Modbus-устройства по его адресу:

1. Проходит по всей таблице опроса `s_poll_table`.
2. Находит все записи с указанным `slave_addr` (одно устройство может иметь несколько CID).
3. Определяет максимальный `error_count` среди всех записей устройства.
4. Если устройство не найдено — возвращает `false`.
5. Возвращает `true`, если максимальное количество ошибок меньше `DEVICE_OFFLINE_THRESHOLD` (10).

---

### `uint32_t modbus_poller_get_error_count(uint8_t slave_addr)`

**Объявлена в:** `modbus_poller.h`
**Реализована в:** `modbus_poller.c`

**Параметры:**

| Параметр | Тип | Описание |
|----------|-----|----------|
| `slave_addr` | `uint8_t` | Modbus-адрес устройства |

**Возвращаемое значение:** Максимальное количество последовательных ошибок для данного устройства (0 = нет ошибок). Если устройство не найдено — возвращает 0.

**Описание:**

Возвращает количество последовательных ошибок связи с устройством. Логика аналогична `modbus_poller_is_device_online()` — находит максимальный `error_count` среди всех CID данного устройства.

---

## Архитектурные замечания

- **Потокобезопасность:** Все буферы данных защищены мьютексом `s_data_mutex`. Задача опроса захватывает мьютекс при записи, getter-функции — при чтении.
- **Индивидуальные периоды опроса:** Аналоговые входы опрашиваются чаще всего (100 мс), расход — 1 с, объём — 2 с, кондуктометры — 3 с. Это отражает различную скорость изменения измеряемых величин.
- **Обработка ошибок:** Логирование ошибок оптимизировано — логируется только первая ошибка и момент перехода в offline. Восстановление связи также логируется.
- **Big-endian конвертация:** Modbus использует big-endian порядок байт, данные конвертируются в uint16_t при сохранении в буфер.
- **Временный буфер:** Для чтения используется временный буфер максимального размера (`CID_FLOW_VOL_REG_COUNT * 2 = 32` байта), выделенный на стеке.
- **Модуль не является самостоятельной задачей** — функция `modbus_poller_task()` должна быть запущена как задача FreeRTOS из `app_main`.
